P_high_MPa,COP,T1_C,T2_C,T3_C,T4_C,T5_C,T6_C,superheat_K,m_CO2_kg_s,m_steam_kg_h,W_electric_kW,Q_evaporator_kW,x5,IHX_heat_kW,IHX_min_approach_K,gas_cooler_min_approach_K,pinch_location,valid,invalid_reason
8.0,1.0219840853547288,105.95718655486974,157.46714486004362,119.0143636734532,42.421513406621216,15.000000000000966,15.0,90.95718655486877,2.5916607432360204,164.77060596598983,117.4186581959818,8.452274713817296,0.9815374974526011,339.62310069015405,13.057177118583468,5.00000000165511,0.1605351170568562,True,
8.25,1.0530031839467853,105.48241562777099,160.56346191174282,118.47881642491382,43.93084442350994,15.000000000000966,15.0,90.48241562777002,2.351637730321577,164.77060596598983,113.95976938096736,11.738219088080868,0.9717429443908103,306.91398896421094,12.996400797142826,5.0000000127900535,0.1605351170568562,True,
8.5,1.0808018402380557,105.02705237391154,163.5819676228151,117.96508957407383,45.38444930446167,15.000000000000966,15.0,90.02705237391058,2.154650982628049,164.77060596598983,111.02867846114047,14.52275546191657,0.961843616285717,280.1011709097861,12.938037200162285,5.000000077131574,0.1605351170568562,True,
8.75,1.1060320927431921,104.59033539852317,166.5274785887852,117.47233264927354,46.781909413250105,15.000000000000966,15.0,89.5903353985222,1.9899699717117476,164.77060596598983,108.49594761972483,16.928849761261418,0.9518411572437081,257.71448130527796,12.881997250750373,4.999999930184515,0.1605351170568562,True,
9.0,1.129178653007754,104.17155000190735,169.40439930068146,116.9997471323382,48.12283061906385,15.000000000000966,15.0,89.17155000190638,1.8501638987185718,164.77060596598983,106.2719346317433,19.041662099843855,0.941737412748134,238.73579225783126,12.828197130430851,5.00000001731928,0.1605351170568562,True,
9.25,1.1506090560028315,103.77002063344139,172.21676311345448,116.54657800942027,49.406889299748514,15.000000000000966,15.0,88.77002063344042,1.7299237268851428,164.77060596598983,104.29259127933085,20.922038284635793,0.9315344420356667,222.43763786899063,12.776557375978882,5.0000000300912575,0.1605351170568562,True,
9.5,1.1706067607463153,103.38510546592511,174.96826905200288,116.11210770505892,50.63387414305703,15.000000000000966,15.0,88.38510546592414,1.6253552401898859,164.77060596598983,102.51094050020224,22.61460652480789,0.92123453256447,208.28636937070277,12.72700223913381,5.000000046073808,0.1605351170568562,True,
9.75,1.1893936126293438,103.01619065477428,177.66231271122712,115.69564965279534,51.80370809277474,15.000000000000966,15.0,88.01619065477331,1.5335371107730553,164.77060596598983,100.89174746341618,24.152839909754533,0.9108402119719077,195.88161257236789,12.679458998021062,5.000000064294966,0.1605351170568562,True,
10.0,1.2071454495632348,102.66268562123628,180.30201359921267,115.2965430147587,52.91644464392732,15.000000000000966,15.0,87.66268562123531,1.4522348907266205,164.77060596598983,99.40807053815924,25.5623329887488,0.9003542601954881,184.91708690830725,12.633857393522419,5.000000083276234,0.1605351170568562,True,
10.25,1.2240031625198118,102.32402086394563,182.89024138955807,114.91415025037611,53.97224475577184,15.000000000000966,15.0,87.32402086394467,1.3797103131950077,164.77060596598983,98.03896237731956,26.862985741546325,0.8897797261775452,175.15448429550136,12.590129386430476,5.000002479109071,0.1605351170568562,True,
10.5,1.240080763622765,101.99963575420952,185.42962700915592,114.54784337023068,54.97134576919234,15.000000000000966,15.0,86.99963575420855,1.3145907703668451,164.77060596598983,96.7678908665857,28.070503676743588,0.8791199193117052,166.4055756330924,12.548207616021159,5.000002602723384,0.1605351170568562,True,
10.75,1.2554712076086958,101.68898828363501,187.92259636309007,114.19701497304072,55.91403597457793,15.000000000000966,15.0,86.68898828363405,1.2557779561819882,164.77060596598983,95.58164239271149,29.197439726924106,0.8683784411497555,158.51971652003022,12.50802668940571,5.000002642498828,0.1605351170568562,True,
11.0,1.2702508227243576,101.391543176033,190.37137626630857,113.86106485006087,56.800637633208794,15.000000000000966,15.0,86.39154317603203,1.2023826082895412,164.77060596598983,94.46953141319855,30.25394515746137,0.8575591868901841,151.37489309423552,12.469521674027874,5.000002505235045,0.1605351170568562,True,
11.25,1.2844826594271084,101.10677085986299,192.77801077512208,113.53939884878099,57.63149995966279,15.000000000000966,15.0,86.10677085986202,1.1536770065443334,164.77060596598983,93.42282600648042,31.24831529384361,0.8466663458365606,144.8712180910894,12.432627988918,5.000002265492867,0.1605351170568562,True,
11.5,1.298219031336329,100.83414681382567,195.14437607808452,113.2314281566774,58.40700018857217,15.000000000000966,15.0,85.8341468138247,1.109059884404246,164.77060596598983,92.43432510496885,32.187391150279595,0.8357044140603173,138.92612648280894,12.397281342851727,5.000001944563053,0.1605351170568562,True,
11.75,1.3115035122082868,100.57314854812444,197.4721909014835,112.93656591253904,59.12754916609373,15.000000000000966,15.0,85.57314854812347,1.0680300959930178,164.77060596598983,91.4980393746305,33.07686259410103,0.8246781951009375,133.47076705971122,12.363417364414602,5.000001532156887,0.1605351170568562,True,
12.0,1.3243724953466445,100.32325427293796,199.76302744007978,112.65422572170843,59.793600193528846,15.000000000000966,15.0,85.32325427293699,1.0301666020897744,164.77060596598983,90.60894908466891,33.921498369564624,0.8135928029231808,128.44726161693805,12.33097144877047,5.000001079335391,0.1605351170568562,True,
12.25,1.3368564332365345,100.08394160389577,202.01832104572065,112.3838202117675,60.405660653887026,15.000000000000966,15.0,85.0839416038948,0.9951130705507578,164.77060596598983,89.7628174698457,34.72532340364652,0.8024536621138975,123.80659597626122,12.299878607871733,5.000000637155324,0.1605351170568562,True,
12.5,1.3489808315499248,99.85468657694582,204.23937916009515,112.12475993657694,60.96430687586394,15.000000000000966,15.0,84.85468657694486,0.9625658957269888,164.77060596598983,88.95604532951356,35.491756936962126,0.7912665059369132,119.50697945820693,12.270073359631112,5.0000002671771995,0.1605351170568562,True,
12.75,1.3607670542294052,99.63496294339456,206.42738959357172,111.8764525958693,61.47020451306457,15.000000000000966,15.0,84.63496294339359,0.932264782270237,164.77060596598983,88.18555654109022,36.223721285964295,0.7800373719364179,115.51255569917382,12.24148965247474,5.000000038748851,0.1605351170568562,True,
13.0,1.3722329818189067,99.42424175077622,208.58342828032562,111.63830257696185,61.924148890230526,15.000000000000966,15.0,84.42424175077525,0.9039852744887477,164.77060596598983,87.44870702709605,36.923728324258754,0.7687725948816614,111.79238004706812,12.21406082618563,5.000000002146237,0.1605351170568562,True,
13.25,1.3833935559645807,99.22199110290563,210.70846648214763,111.40971069820444,62.32703768430321,15.000000000000966,15.0,84.22199110290467,0.877532777117939,164.77060596598983,86.74321163533914,37.59394894642784,0.7574787963504664,108.31960122009131,12.187719595298802,5.000000022458266,0.1605351170568562,True,
13.5,1.394261229635592,99.02767659273559,212.80337814499921,111.1900747121856,62.679890392733,15.000000000000966,15.0,84.02767659273462,0.85273773200919,164.77060596598983,86.06708516980245,38.23626908868767,0.7461628728772347,105.07080174899706,12.162398119450017,5.000000060555124,0.1605351170568562,True,
13.75,1.4048463474742785,98.84076173562539,214.86894676208652,110.97878980890493,62.98386054386839,15.000000000000966,15.0,83.84076173562443,0.8294516957467503,164.77060596598983,85.41859415141278,38.85233555615792,0.7348319797036954,102.02546159317703,12.138028073279543,5.000000110986662,0.1605351170568562,True,
14.0,1.415157470520464,98.66070877545576,216.90587169818565,110.77524953987557,63.240225695748336,15.000000000000966,15.0,83.6607087754548,0.8075441319399446,164.77060596598983,84.79621702867216,39.44359382276143,0.723493511484622,99.16551974368066,12.114540764419814,5.000000166935365,0.1605351170568562,True,
14.25,1.42520164978326,98.48697971396166,218.91477527260707,110.5788469940997,63.45036842755587,15.000000000000966,15.0,83.4869797139607,0.7868997612930444,164.77060596598983,84.19861148648629,40.011319087838075,0.7121550791930076,96.47501231528945,12.091867280138047,5.000000221325934,0.1605351170568562,True,
14.5,1.4349846663991996,98.31903772307112,220.8962089891309,110.38897640660116,63.61575430766402,15.000000000000966,15.0,83.31903772307015,0.7674163706699988,164.77060596598983,83.62458694497094,40.5566424022776,0.7008244839946727,93.93977354817689,12.06993868353004,5.000000267801113,0.1605351170568562,True,
14.75,1.4445112387785213,98.15634877124506,222.85066013740652,110.20503500851515,63.73791183694391,15.000000000000966,15.0,83.1563487712441,0.7490029828850304,164.77060596598983,83.07308159227061,41.08057248734292,0.6895096874166492,91.54718624230081,12.04868623727009,5.000000296441101,0.1605351170568562,True,
15.0,1.4537852044918989,97.9983835090062,224.77855831990985,110.02642516985219,63.81841807575307,15.000000000000966,15.0,82.99838350900524,0.7315783227527572,164.77060596598983,82.54314298235018,41.58401416676733,0.67821877826556,89.28597278168694,12.028041660845986,5.000000307978269,0.1605351170568562,True,
15.25,1.4628096807290292,97.84461935903516,226.6802819643791,109.85255677320856,63.85889148905051,15.000000000000966,15.0,82.8446193590342,0.7150695244851484,164.77060596598983,82.03391157501426,42.06778400373643,0.6669599364249366,87.14601919284993,12.007937414173398,5.000000287703017,0.1605351170568562,True,
15.5,1.4715872064337228,97.69454277628427,228.55616481260296,109.682849779391,63.86099109222948,15.000000000000966,15.0,82.6945427762833,0.6994110374332734,164.77060596598983,81.54460671808276,42.5326236178214,0.6557413939180612,85.11822632620893,11.98830700310674,5.000000243670172,0.1605351170568562,True,
15.75,1.4801198685776809,97.54765162438969,230.4065020466927,109.51673692423088,63.82641903075694,15.000000000000966,15.0,82.54765162438872,0.6845436957950959,164.77060596598983,81.07451467110825,42.97921106244718,0.6445713936859704,83.19438341918624,11.969085299841197,5.000000182433894,0.1605351170568562,True,
16.0,1.4884094144093156,97.40345761010644,232.2315577863743,109.35366648071698,63.75692287986527,15.000000000000966,15.0,82.40345761010548,0.6704139246609477,164.77060596598983,80.62297835412626,43.40817056358003,0.6334581466580423,81.36706022583905,11.950208870610538,5.000000091542518,0.1605351170568562,True,
16.25,1.496457351062488,97.261488710864,234.03156947504215,109.19310501307143,63.654294431823246,15.000000000000966,15.0,82.26148871086303,0.6569730600519824,164.77060596598983,80.18938856814044,43.82008086026662,0.6224097877865478,79.62951462140512,11.93161630220743,4.999999983543432,0.1605351170568562,True,
16.5,1.5042650335714103,97.12129152668376,235.80675492428253,109.034540045028,63.52036300001089,15.000000000000966,15.0,82.1212915266828,0.6441767647686061,164.77060596598983,79.77317648280187,44.215482341338245,0.61143433178841,77.97561316207066,11.913248518344233,4.999999849805761,0.1605351170568562,True,
16.75,1.5118337420762702,96.98243348912206,237.5573176004043,108.87748256617135,63.356983382872386,15.000000000000966,15.0,81.98243348912109,0.63198452516202,164.77060596598983,79.3738072251242,44.594883136132054,0.6005396293914783,76.3997625370515,11.895049077049293,4.9999997295657295,0.1605351170568562,True,
17.0,1.519164748862124,96.84450486207834,239.2834517996157,108.72146930265927,63.166019867653404,15.000000000000966,15.0,81.84450486207737,0.6203592165528043,164.77060596598983,78.990774430411,44.958764291109574,0.5897333248818993,74.89685021275963,11.876964440580934,4.999999618712366,0.1605351170568562,True,
17.25,1.5262593757677243,96.7071204785907,240.98534736154022,108.56606468913054,62.94932852960312,15.000000000000966,15.0,81.70712047858973,0.6092667271078525,164.77060596598983,78.62359563861074,45.307584143319836,0.579022815728477,73.46219286382204,11.858944210539846,4.999999526861814,0.1605351170568562,True,
17.5,1.533119042482243,96.5699211682001,242.6631938658511,108.41086249042706,62.70874062158862,15.000000000000966,15.0,81.56992116819913,0.598675631653222,164.77060596598983,78.27180843420375,45.64178198750645,0.5684152149838892,72.09149142249484,11.840941322226968,4.999999484593502,0.1605351170568562,True,
17.75,1.539745306249056,96.43257484496888,244.31718427540875,108.25548703929815,62.44604842874753,15.000000000000966,15.0,81.43257484496792,0.5885569082461352,164.77060596598983,77.9349672396987,45.96178112228621,0.5579173170639083,70.78079177287557,11.822912194329263,4.99999943226743,0.1605351170568562,True,
18.0,1.546139917493264,96.29477523446451,245.94751536054457,108.09959180285028,62.16299397638977,15.000000000000966,15.0,81.29477523446354,0.5788836872822395,164.77060596598983,77.61263947867953,46.267992495254454,0.5475355529666723,69.52644845158673,11.804816568385775,4.999996928887924,0.1605351170568562,True,
18.25,1.5523046940063534,96.15625483320639,247.5544067967228,107.94287405081405,61.86126813063618,15.000000000000966,15.0,81.15625483320542,0.5696310620250183,164.77060596598983,77.30441095961078,46.560809588369786,0.5372760544867687,68.32510569735378,11.786619217607665,5.000002680664522,0.1605351170568562,True,
18.5,1.5582419130754621,96.01675358950496,249.13806171733688,107.78503942871038,61.542492569487536,15.000000000000966,15.0,81.01675358950399,0.560775836103248,164.77060596598983,77.00986540861237,46.84062786181829,0.5271444063213412,67.173642353994,11.768285839205419,5.000001300061797,0.1605351170568562,True,
18.75,1.563953855937272,95.87605777325768,250.69871981114886,107.625845939898,61.2082364860147,15.000000000000966,15.0,80.87605777325672,0.5522964385349235,164.77060596598983,76.72860650232191,47.10782382279424,0.5171459103204576,66.06918350706138,11.749788166640315,5.000000439784628,0.1605351170568562,True,
19.0,1.569443105031013,95.73397510374457,252.2366261822125,107.46507581235932,60.860005321120525,15.000000000000966,15.0,80.7339751037436,0.5441727286082618,164.77060596598983,76.46024224473479,47.36276986750195,0.507285396643042,65.00905744224656,11.731100708614747,4.999999991909192,0.1605351170568562,True,
19.25,1.5747124745646266,95.59034000864006,253.75203986291456,107.30254145436271,60.499243900121314,15.000000000000966,15.0,80.59034000863909,0.5363858801610423,164.77060596598983,76.2043877458819,47.605831641412166,0.49756725705705873,63.990782392471004,11.712201445722656,4.999999833890115,0.1605351170568562,True,
19.5,1.5797650031279484,95.44501319748531,255.24523473948432,107.13808497779678,60.12733702794969,15.000000000000966,15.0,80.44501319748434,0.5289182690603186,164.77060596598983,75.96066488521961,47.83736835904138,0.4879954424725048,63.012050255430964,11.69307178031147,5.000000152585301,0.1605351170568562,True,
19.75,1.584603959823155,95.29787972781912,256.7164983660449,106.97157601564726,59.745609038961106,15.000000000000966,15.0,80.29787972781816,0.5217533707548224,164.77060596598983,75.72870133013693,48.057733736369926,0.4785734532863832,62.070710925109125,11.673696287828136,5.000000335500715,0.1605351170568562,True,
20.0,1.5892328210241606,95.14884922061401,258.1661335671523,106.80291197155634,59.35532411364193,15.000000000000966,15.0,80.14884922061304,0.5148756728547527,164.77060596598983,75.50813097521328,48.267275573547394,0.4693043496752893,61.16476002487826,11.65406275094233,5.000000453246116,0.1605351170568562,True,
