P_high_MPa,Q_sink_kW,COP,T1_C,T2_C,T3_C,T4_C,T5_C,T6_C,superheat_K,m_CO2_kg_s,m_steam_kg_h,W_electric_kW,Q_evaporator_kW,x5,IHX_heat_kW,IHX_min_approach_K,gas_cooler_min_approach_K,pinch_location,valid,invalid_reason
8.0,120.0,0.9836076156536285,58.62160312989647,146.66556628849537,88.9625507008036,47.01211739172663,4.547473508864641e-13,0.0,58.621603129896016,1.63813454801475,167.73103256994833,121.99986873856949,4.100124698358973,0.9891598301183193,125.08590428855689,30.340947570907133,5.000000098267947,0.11371237458193979,True,
8.25,120.0,1.0132161218428515,58.41884928844763,149.89650809235184,88.65995407118305,48.144164647558625,4.547473508864641e-13,0.0,58.41884928844718,1.529639917318706,167.73103256994833,118.43475188861223,7.4869857058183875,0.9788014386537357,116.45826337203823,30.24110478273542,5.000000137981772,0.11371237458193979,True,
8.5,120.0,1.0411077380414993,58.229028549809755,153.05177409493507,88.37660477062252,49.248095116375,4.547473508864641e-13,0.0,58.2290285498093,1.4352552914072347,167.73103256994833,115.26184621943202,10.501246091539603,0.9683116028761986,108.97079248932047,30.147576220812766,4.999997512638629,0.11371237458193979,True,
8.75,120.0,1.0675251741274352,58.05170772329302,156.13599214201804,88.11186670247139,50.32155393624612,4.547473508864641e-13,0.0,58.051707723292566,1.3523411194455865,167.73103256994833,112.4095271084212,13.210949246999855,0.9576906490216829,102.41005896657917,30.060158979178368,4.999998181786793,0.11371237458193979,True,
9.0,120.0,1.0926660454812782,57.886449661494225,159.15336619858994,87.86509673352231,51.362149688733325,4.547473508864641e-13,0.0,57.88644966149377,1.2788819371888087,167.73103256994833,109.82312527808487,15.668030985819374,0.9469393505976162,96.61302736114892,29.97864707202808,4.999998788480696,0.11371237458193979,True,
9.25,120.0,1.1166923380898928,57.73281614526741,162.1077232699729,87.63564907116927,52.36747454482395,4.547473508864641e-13,0.0,57.73281614526695,1.2133123626114786,167.73103256994833,107.46021612833893,17.912794678078093,0.936059015639716,91.45301491413679,29.902832925901862,4.999999298825799,0.11371237458193979,True,
9.5,120.0,1.1397376216625568,57.59036020329381,165.0025415361169,87.4228638606732,53.33513434891188,4.547473508864641e-13,0.0,57.59036020329336,1.154398182380762,167.73103256994833,105.28739046531932,19.97697905794665,0.9250515298016871,86.83008045328437,29.83250365737939,4.999999687008369,0.11371237458193979,True,
9.75,120.0,1.1619125163675201,57.458622456989815,167.84097852154036,87.22606178549086,54.26279139127166,4.547473508864641e-13,0.0,57.45862245698936,1.1011532624454627,167.73103256994833,103.27799925518941,21.885900707570062,0.9139194075418362,82.66431324873321,29.76743932850104,4.999999935681842,0.11371237458193979,True,
10.0,120.0,1.1833088854497658,57.33712447600249,170.62589129750256,87.044534196793,55.14821215904408,4.547473508864641e-13,0.0,57.33712447600203,1.0527803170262249,167.73103256994833,101.41054586469112,23.659981428543436,0.9026658511763365,78.89104505974576,29.70740972079051,5.000000000000739,0.11371237458193979,True,
10.25,120.0,1.2040030845226137,57.22536679627069,173.35985894071837,86.87754020414667,55.98930815462836,4.547473508864641e-13,0.0,57.22536679627024,1.0086278745301684,167.73103256994833,99.66751874857522,25.31585718885354,0.8912948139788961,75.45737649849116,29.652173407875978,4.999999939458974,0.11371237458193979,True,
10.5,120.0,1.224058531465316,57.12282422905406,176.0451985064784,86.7242997170755,56.78415925774243,4.547473508864641e-13,0.0,57.122824229053606,0.9681585018658692,167.73103256994833,98.03452769235507,26.867198692262686,0.8798110568873905,72.31960917219791,29.601475488021435,4.999999701540901,0.11371237458193979,True,
10.75,120.0,1.2435277303591898,57.02894304210065,178.68398071501537,86.58398928198517,57.531017508215996,4.547473508864641e-13,0.0,57.028943042100195,0.9309250006809435,167.73103256994833,96.4996574425713,28.325325429557267,0.8682202112300142,69.44132381201894,29.55504623988452,4.9999993142560015,0.11371237458193979,True,
11.0,120.0,1.2624538969489465,56.94313840342079,181.27804369660043,86.45573831081595,58.22829577079369,4.547473508864641e-13,0.0,56.943138403420335,0.8965523255299505,167.73103256994833,95.05297602551009,29.699672775765432,0.8565288380289152,66.79192058080969,29.512599907395156,4.99999879612966,0.11371237458193979,True,
11.25,120.0,1.280872273752717,56.86479262001518,183.82900580377952,86.33862649730179,58.87455069440273,4.547473508864641e-13,0.0,56.864792620014725,0.8647236800612788,167.73103256994833,93.68615626944784,30.99815154402456,0.8447444844544189,64.3454973584481,29.47383387728661,4.999998171661048,0.11371237458193979,True,
11.5,120.0,1.2988112090710535,56.793254183811996,186.33827778014336,86.23168243937641,59.46846895357396,4.547473508864641e-13,0.0,56.79325418381154,0.8351697020445662,167.73103256994833,92.39218075876278,32.22742827917538,0.8328757341606063,62.07997793203944,29.438428255564418,4.9999974706254875,0.11371237458193979,True,
11.75,120.0,1.3162930481659327,56.727838189547356,188.8070752772271,86.13388431189668,60.00886312303595,4.547473508864641e-13,0.0,56.7278381895469,0.8076599639745745,167.73103256994833,91.16510959865886,33.39314588127409,0.8209322518817823,59.97642802852186,29.406046122349323,4.999996722202752,0.11371237458193979,True,
12.0,120.0,1.3333348140167758,56.66783167539086,191.23643666049213,86.04416789855367,60.49468205967969,4.547473508864641e-13,0.0,56.6678316753904,0.7819962528075999,167.73103256994833,89.99990005397862,34.50009494872033,0.8089248492136335,58.018518595003485,29.37633622316281,5.000003235721238,0.11371237458193979,True,
12.25,120.0,1.3499492010508816,56.61247873345212,193.62721297607402,85.9614043749882,60.925025321912415,4.547473508864641e-13,0.0,56.61247873345167,0.75800702497723,167.73103256994833,88.89223380152734,35.55237788854903,0.7968653474841076,56.19206683229402,29.348925641536084,5.000002527636013,0.11371237458193979,True,
12.5,120.0,1.3661446383057836,56.561011768562594,195.9801181039585,85.88444708694209,61.299193092929784,4.547473508864641e-13,0.0,56.56101176856214,0.7355432371950879,167.73103256994833,87.83842986699952,36.55349162635045,0.7847668045889747,54.48472590215271,29.323435318379495,5.000001868039362,0.11371237458193979,True,
12.75,120.0,1.3819261582838318,56.51263924871853,198.29572082842435,85.81211327569923,61.61673222329091,4.547473508864641e-13,0.0,56.512639248718074,0.714474637242185,167.73103256994833,86.83531987629789,37.50644611751702,0.7726433345219743,52.88567464755371,29.299474026980704,5.0000012839648775,0.11371237458193979,True,
13.0,120.0,1.3972958009806078,56.46655777879266,200.57446791710032,85.74320216508414,61.877536885321035,4.547473508864641e-13,0.0,56.46655777879221,0.6946868673526572,167.73103256994833,85.88016933550165,38.41383913127346,0.7605100920230661,51.38539243758285,29.27664438629148,5.000000797748839,0.11371237458193979,True,
13.25,120.0,1.4122530757126828,56.42196109261704,202.8167038311044,85.67650843675767,62.081874939625436,4.547473508864641e-13,0.0,56.421961092616584,0.676079030330428,167.73103256994833,84.97060623461054,39.27792407711994,0.7483831893495306,49.97546780307558,29.254547344140633,5.000000425093333,0.11371237458193979,True,
13.5,120.0,1.4267954117967476,56.37805035853853,205.0226907707463,85.61083766439276,62.230416053953945,4.547473508864641e-13,0.0,56.378050358538076,0.6585616665489945,167.73103256994833,84.1045597762929,40.100668212521754,0.7362795826316357,48.64844029026359,29.23278730585423,5.000000172900229,0.11371237458193979,True,
13.75,120.0,1.4409185972042664,56.33404532888426,207.19263014154177,85.54502300454362,62.32426340423706,4.547473508864641e-13,0.0,56.3340453288838,0.6420550560072327,167.73103256994833,83.28020766254893,40.8838027205785,0.7242169271053165,47.3976683201696,29.210977675659365,5.000000036937024,0.11371237458193979,True,
14.0,120.0,1.4546172090960356,56.2891958362319,209.32668419221756,85.47794240122363,62.36492805818091,4.547473508864641e-13,0.0,56.28919583623144,0.6264877903386169,167.73103256994833,82.49593037234406,41.62886614627315,0.7122134033115638,46.21721828727094,29.18874656499173,4.999999999992383,0.11371237458193979,True,
14.25,120.0,1.4678850348496455,56.24279299783501,211.42499710122252,85.40853534993846,62.354275832889016,4.547473508864641e-13,0.0,56.242792997834556,0.6117955683386576,167.73103256994833,81.7502714116106,42.337242158969936,0.700287517697799,45.10177082498531,29.16574235210345,4.999999996278348,0.11371237458193979,True,
14.5,120.0,1.480715477666552,56.19417958577674,213.4877147875069,85.33581841115296,62.29446786241863,4.547473508864641e-13,0.0,56.19417958577628,0.5979201796970797,167.73103256994833,81.04190292459633,43.0101922216335,0.6884578841135169,44.0465411833819,29.14163882537622,4.999999986114176,0.11371237458193979,True,
14.75,120.0,1.4931019432765549,56.14275890133564,215.51500253337406,85.25889848528465,62.18791368640245,4.547473508864641e-13,0.0,56.142758901335185,0.5848086475128255,167.73103256994833,80.36959602146429,43.648883779608944,0.6767429919849429,43.04721111080009,29.116139583949007,4.999999975833305,0.11371237458193979,True,
15.0,120.0,1.5050382012447345,56.08800174639805,217.50705952676907,85.17698324175643,62.037244583205165,4.547473508864641e-13,0.0,56.088001746397595,0.5724125060192309,167.73103256994833,79.7321954358066,44.254414335983725,0.6651609687944264,42.09987030358296,29.088981495358382,4.999999980770951,0.11371237458193979,True,
15.25,120.0,1.5165187130599729,56.02945135555592,219.4641319163497,85.08938849962453,61.84530178122168,4.547473508864641e-13,0.0,56.029451355555466,0.5606871939333871,167.73103256994833,79.12859826033312,44.82783165268355,0.6537293453404421,41.20096598185223,29.059937144068613,5.000000016199294,0.11371237458193979,True,
15.5,120.0,1.5275389228846448,55.96672625592589,221.3865197940654,84.9955425117218,61.61512474221297,4.547473508864641e-13,0.0,55.96672625592544,0.5495915457107372,167.73103256994833,78.55773637072949,45.37015044780699,0.642464830200818,40.34725934372915,29.028816255795903,4.999999978739027,0.11371237458193979,True,
15.75,120.0,1.5380955021447957,55.89952147680884,223.27458459661182,84.89498778480203,61.34992491214683,4.547473508864641e-13,0.0,55.89952147680839,0.5390873666572659,167.73103256994833,78.01856245770573,45.88236566517957,0.6313831020685858,39.53578817580468,28.995466307993183,4.9999996926867425,0.11371237458193979,True,
16.0,120.0,1.5481865470803504,55.82760836060038,225.12875284412672,84.78738081252982,61.05303731667823,4.547473508864641e-13,0.0,55.827608360599925,0.5291390780420678,167.73103256994833,77.51003923028665,46.36546273122767,0.6204986240716667,38.763834754517724,28.95977245192944,4.999998923360863,0.11371237458193979,True,
16.25,120.0,1.5578117266385012,55.75083335779334,226.94951848200282,84.67249029452364,60.7278535959872,4.547473508864641e-13,0.0,55.750833357792885,0.519713421139475,167.73103256994833,77.03113152122692,46.82042505483445,0.6098244847924722,38.02889842282297,28.9216569367303,4.999997382590607,0.11371237458193979,True,
16.5,120.0,1.566972274954384,55.669120607449884,228.7374503234932,84.55020102739087,60.37775268552707,4.547473508864641e-13,0.0,55.66912060744943,0.5107792340255659,167.73103256994833,76.58080613040413,47.24823417611607,0.5993723290401798,37.32867652459175,28.881080419940986,5.000002075720033,0.11371237458193979,True,
16.75,120.0,1.5756714270999297,55.58245230735179,230.49316784067474,84.42048456202787,60.00601452487922,4.547473508864641e-13,0.0,55.58245230735133,0.5023071611440143,167.73103256994833,76.1580098084685,47.649890681954915,0.5891520431500671,36.66102854495215,28.83803225467608,5.000000000004604,0.11371237458193979,True,
17.0,120.0,1.5839138152893977,55.49089024195439,232.21737484413603,84.28343146253633,59.615791344220725,4.547473508864641e-13,0.0,55.490890241953934,0.49426962178738715,167.73103256994833,75.76169791667279,48.02638697916089,0.5791720374933533,36.02398350299243,28.79254122058194,5.000000000010004,0.11371237458193979,True,
17.25,120.0,1.5917058927484218,55.394551626678265,233.91082833848532,84.13921519961804,59.21004979731049,4.547473508864641e-13,0.0,55.39455162667781,0.48664056589074056,167.73103256994833,75.39081217623328,48.378728432578384,0.5694389559286894,35.41570632277607,28.74466357293977,5.000000000019611,0.11371237458193979,True,
17.5,120.0,1.5990556688412334,55.29361292941496,235.57434666772076,83.98809791807912,58.79155693570874,4.547473508864641e-13,0.0,55.29361292941451,0.4793953979873533,167.73103256994833,75.04429166431636,48.707922918899456,0.5599577849812861,34.834493069866426,28.694484988664158,5.000000150206404,0.11371237458193979,True,
17.75,120.0,1.605972611277136,55.188300490007464,237.20879866582027,83.83041644550411,58.36287019252626,4.547473508864641e-13,0.0,55.18830049000701,0.4725108855725396,167.73103256994833,74.72107504035888,49.01497871165903,0.5507318896292277,34.27875815955,28.64211595549665,4.9999999160193624,0.11371237458193979,True,
18.0,120.0,1.6124674884680197,55.0788819666958,238.81509363939495,83.6665695356698,57.926336518227515,4.547473508864641e-13,0.0,55.07888196669535,0.4659650901351123,167.73103256994833,74.42010512349005,49.30090013268446,0.5417630975973453,33.74702426881242,28.58768756897399,4.999999999933493,0.11371237458193979,True,
18.25,120.0,1.6185522072103147,54.96565619207854,240.39416872866548,83.49700272526303,57.48409535162898,4.547473508864641e-13,0.0,54.965656192078086,0.4597373082854149,167.73103256994833,74.14033323449492,49.56668342722985,0.5330518011155301,33.2379126410881,28.53134653318449,4.999999977669233,0.11371237458193979,True,
18.5,120.0,1.6242396241105101,54.848943411465825,241.9469764724854,83.32219375541774,57.03808456690746,4.547473508864641e-13,0.0,54.84894341146537,0.45380802433455325,167.73103256994833,73.8807243824729,49.81331183665073,0.5245970870012392,32.75013486079179,28.473250343951918,4.999999989495052,0.11371237458193979,True,
18.75,120.0,1.6295433633117935,54.729075516668956,243.47447203908644,83.14263797720287,56.59004721260459,4.547473508864641e-13,0.0,54.7290755166685,0.448158865526785,167.73103256994833,73.6402618682811,50.041751225132955,0.516396873284585,32.28248516249206,28.41356246053391,5.000000000141483,0.11371237458193979,True,
19.0,120.0,1.6344776357317143,54.606387452806246,244.97760185063385,82.95883550393023,56.141539226002465,4.547473508864641e-13,0.0,54.60638745280579,0.4427725590475401,167.73103256994833,73.41795162971381,50.25294595177188,0.5084480521454906,31.833833726272193,28.352448051123986,4.999999998199257,0.11371237458193979,True,
19.25,120.0,1.6390570739541577,54.481209830853004,246.45729369400613,82.7712801596968,55.69393755839087,4.547473508864641e-13,0.0,54.48120983085255,0.43763288722070537,167.73103256994833,73.2128257806819,50.4478155083522,0.5007466278684546,31.40312061665302,28.290070328843797,5.000000000210093,0.11371237458193979,True,
19.5,120.0,1.6432965745320876,54.35386350497333,247.91444947474145,82.58045136245823,55.24844936495424,4.547473508864641e-13,0.0,54.35386350497288,0.4327246420214064,167.73103256994833,73.02394580489454,50.6272514853502,0.4932878524678511,30.989350732476293,28.2265878574849,5.000000000223679,0.11371237458193979,True,
19.75,120.0,1.6472111710433188,54.22465501517644,249.3499390618514,82.38680729592522,54.80612105068093,4.547473508864641e-13,0.0,54.22465501517598,0.42803357535474995,167.73103256994833,72.85040443478404,50.792115786955165,0.4860663432091225,30.591588895604794,28.162152280748785,4.999998765598491,0.11371237458193979,True,
20.0,120.0,1.650815849150707,54.093877163836396,250.76460154772747,82.19078576974539,54.36785223355514,4.547473508864641e-13,0.0,54.09387716383594,0.42354635977528415,167.73103256994833,72.69133020605311,50.94323630424955,0.4790762354678372,30.20895811346244,28.096908605908993,4.999998209678608,0.11371237458193979,True,
20.25,120.0,1.6541255103174743,53.96180401997253,252.1592382465169,81.99279672461051,53.934402663064816,4.547473508864641e-13,0.0,53.96180401997208,0.41925052772899457,167.73103256994833,72.54588557610029,51.08140870270471,0.4723112440487162,29.840633543772647,28.03099270463798,4.999997605256738,0.11371237458193979,True,
20.5,120.0,1.6571548291857798,53.82869272294988,253.53461561611755,81.79322492460551,53.506406431939524,4.547473508864641e-13,0.0,53.82869272294943,0.41513443068989836,167.73103256994833,72.41326995315238,51.2073935445052,0.46576478875941985,29.485841064637484,27.96453220165563,4.999996977611431,0.11371237458193979,True,
20.75,120.0,1.6599180953709578,53.69478751791195,254.89147150982524,81.59243599679337,53.084388424896645,4.547473508864641e-13,0.0,53.69478751791149,0.4111872027922504,167.73103256994833,72.2927235594612,51.321912618511874,0.4594301297803079,29.14385703084703,27.897648478881422,5.000003096177977,0.11371237458193979,True,
21.0,120.0,1.662429482116971,53.56030190138739,256.2304888714025,81.39074964423139,52.668755500765315,4.547473508864641e-13,0.0,53.560301901386936,0.407398667124953,167.73103256994833,72.18351291941093,51.42566272655962,0.45330023644344186,28.813993794696266,27.830447742844,5.000002478524664,0.11371237458193979,True,
21.25,120.0,1.664702479191096,53.425446005162144,257.55233657834253,81.18848069316397,52.25983898800814,4.547473508864641e-13,0.0,53.42544600516169,0.4037593658710204,167.73103256994833,72.08495301713602,51.519294633720804,0.44736817514839455,28.495614829324392,27.763034688001824,5.0000019129633415,0.11371237458193979,True,
21.5,120.0,1.6667501894741137,53.29040880542635,258.8576435418631,80.98591240167929,51.85788510011673,4.547473508864641e-13,0.0,53.2904088054259,0.4002604692955733,167.73103256994833,71.99639199552868,51.603427604247784,0.4416269590798676,28.188120280751008,27.695503596252934,5.000001415609802,0.11371237458193979,True,
21.75,120.0,1.6685852103349634,53.155362926713394,260.1470046605165,80.78330364714913,51.46307050384394,4.547473508864641e-13,0.0,53.15536292671294,0.3968937484815277,167.73103256994833,71.91721421042104,51.67864650010003,0.4360696544057661,27.890947465063476,27.62794072043573,5.000000996043411,0.11371237458193979,True,
22.0,120.0,1.6702196105079279,53.02046495570585,261.42098357154964,80.58088938101366,51.07551193272741,4.547473508864641e-13,0.0,53.02046495570539,0.3936515369121823,167.73103256994833,71.84683932881556,51.74550263762522,0.4306894246937856,27.603568440201915,27.560424425307815,5.000000657463772,0.11371237458193979,True,
22.25,120.0,1.6716649181050298,52.88585584579744,262.6801117888856,80.37888121970798,50.69527494904821,4.547473508864641e-13,0.0,52.88585584579698,0.39052669423460074,167.73103256994833,71.78472114856002,51.80451490886799,0.4254795673396898,27.325487732985785,27.49302537391054,5.000000397706856,0.11371237458193979,True,
22.5,120.0,1.6729321150546328,52.751661415263584,263.9248900884861,80.1774681762646,50.322381782044204,4.547473508864641e-13,0.0,52.75166141526313,0.3875125708241872,167.73103256994833,71.73034633032984,51.85617098618665,0.42043354221794466,27.056240130970725,27.425806761001013,5.000000210740154,0.11371237458193979,True,
22.75,120.0,1.6740316395727615,52.617992983857846,265.15578951024236,79.97681760012802,49.95681827615897,4.547473508864641e-13,0.0,52.61799298385739,0.3846029742840118,167.73103256994833,71.68323295886202,51.900928689081105,0.41554499355908625,26.795388642702452,27.35882461627017,5.000000088252989,0.11371237458193979,True,
23.0,120.0,1.674973393541771,52.484948132183945,266.37325270375163,79.777076301958,49.598539967385534,4.547473508864641e-13,0.0,52.48494813218349,0.38179213722058114,167.73103256994833,71.6429290534921,51.939217399182525,0.41080776568746236,26.542522576238593,27.29212816977406,5.000000021040535,0.11371237458193979,True,
23.25,120.0,1.675766755265475,52.35261158520393,267.5776952573186,79.57837186573084,49.2474773656329,4.547473508864641e-13,0.0,52.352611585203476,0.3790746869848456,167.73103256994833,71.6090109932928,51.97143955637185,0.40621591365939574,26.297255787107996,27.225760280526913,5.000000000008924,0.11371237458193979,True,
23.5,120.0,1.676420600668892,52.22105580506383,268.76950677427305,79.38081352537756,48.903540087810256,4.547473508864641e-13,0.0,52.22105580506337,0.37644561609389676,167.73103256994833,71.5810817119045,51.9979723736907,0.4017637056238491,26.059224832796275,27.159757720313735,4.999999473485275,0.11371237458193979,True,
23.75,120.0,1.6769433132372682,52.090342498821656,269.94905326934054,79.1844944164003,48.5666212929882,4.547473508864641e-13,0.0,52.0903424988212,0.3739002561259396,167.73103256994833,71.55876949015352,52.01916898435415,0.3974456306938156,25.828087743652812,27.094151917578642,4.999998051565456,0.11371237458193979,True,
24.0,120.0,1.6773427275838513,51.96052851434149,271.11668671591497,78.98950042129542,48.23660630913071,4.547473508864641e-13,0.0,51.960528514341036,0.37143426052042433,167.73103256994833,71.54172968147986,52.03535680259414,0.3932564481143016,25.60352521930221,27.028971906953927,5.000002559001416,0.11371237458193979,True,
24.25,120.0,1.6776264410874968,51.83164839587562,272.27271699470964,78.79588395561541,47.91335521346912,4.547473508864641e-13,0.0,51.83164839587516,0.36904354941112394,167.73103256994833,71.52963082902518,52.04685071242608,0.389190996427801,25.38522943182254,26.96423555973979,5.000000103142668,0.11371237458193979,True,
24.5,120.0,1.6778013811769135,51.70374418038273,273.4174597134213,78.6037087172607,47.59673677893886,4.547473508864641e-13,0.0,51.70374418038227,0.366724336871966,167.73103256994833,71.52217261606054,52.0539360147425,0.38524448339927564,25.17291828209915,26.899964536877974,5.000000000000284,0.11371237458193979,True,
24.75,120.0,1.677874191243483,51.57684316914339,274.5512010220506,78.41301628877022,47.28660512604654,4.547473508864641e-13,0.0,51.57684316914293,0.3644730711305822,167.73103256994833,71.51906896611078,52.05688448219479,0.38141224456177414,24.966321870540508,26.836173119626835,5.000000000000512,0.11371237458193979,True,
25.0,120.0,1.6778511031691576,51.45096823398785,275.67421386835247,78.2238416126321,46.98281177018487,4.547473508864641e-13,0.0,51.450968233987396,0.3622864318776369,167.73103256994833,71.52005310443917,52.05594955078279,0.3776898333506089,24.765186515245137,26.77287337864425,5.000000000000512,0.11371237458193979,True,
25.25,120.0,1.6777379796193552,51.326137227790014,276.78675725274877,78.03621210054479,46.68520555713809,4.547473508864641e-13,0.0,51.32613722778956,0.360161310660716,167.73103256994833,71.5248754321134,52.05136833949229,0.374073000405725,24.569273043902676,26.710074872754774,5.000000000000512,0.11371237458193979,True,
25.5,120.0,1.6775403348201812,51.20236364449613,277.8890774064174,77.85014862059631,46.39363382882652,4.547473508864641e-13,0.0,51.20236364449568,0.35809479493459334,167.73103256994833,71.53330236489548,52.0433627533493,0.37055768608214495,24.378355860661756,26.647784976100183,5.000000000000625,0.11371237458193979,True,
25.75,120.0,1.6772633536165802,51.07965726667965,278.98140895399956,77.66566646652973,46.10794346877725,4.547473508864641e-13,0.0,51.07965726667919,0.3560841535127564,167.73103256994833,71.5451152863093,52.03214047800616,0.36714001344286185,24.192222105446227,26.586009199850082,5.000000000000455,0.11371237458193979,True,
26.0,120.0,1.6769119098513405,50.958024732439696,280.0639759542473,77.48277620654278,45.82798177723049,4.547473508864641e-13,0.0,50.95802473243924,0.3541268232059807,167.73103256994833,71.56010956511012,52.01789591314539,0.3638162811356771,24.010670863891477,26.524751474103084,5.000000000000341,0.11371237458193979,True,
26.25,120.0,1.676490584037459,50.837470025845164,281.1369928235181,77.30148441781046,45.55359719831279,4.547473508864641e-13,0.0,50.83747002584471,0.35222039655154663,167.73103256994833,71.57809363355109,52.00081104812645,0.3605829562350235,23.83351242398403,26.464014391965293,5.0000000000001705,0.11371237458193979,True,
26.5,120.0,1.6760036803028997,50.71799489705688,282.2006651502056,77.12179431584849,45.2846399190866,4.547473508864641e-13,0.0,50.71799489705643,0.35036261054219564,167.73103256994833,71.59888812315299,51.98105628300467,0.3574366671146294,23.66056757642755,26.403799418791607,4.9999999999998295,0.11371237458193979,True,
26.75,120.0,1.6754552425998974,50.59959921883325,283.2551904092684,76.943706288692,45.02096235744432,4.547473508864641e-13,0.0,50.59959921883279,0.34855133626939266,167.73103256994833,71.62232505464563,51.95879119808667,0.35437419639985224,23.491666956158006,26.34410706985875,4.999999999999488,0.11371237458193979,True,
27.0,120.0,1.674849070176657,50.482281286490036,284.30075858678515,76.76721834644485,44.762419553761845,4.547473508864641e-13,0.0,50.48228128648958,0.346784569401933,167.73103256994833,71.64824707896983,51.934165274978675,0.35139247403846785,23.326650422842285,26.284937059954814,4.99999999999892,0.11371237458193979,True,
27.25,120.0,1.6741887342804929,50.36603792396761,285.33755249622527,76.5923262794501,44.50886932977153,4.547473508864641e-13,0.0,50.366037923967156,0.34506042126248926,167.73103256994833,71.67650668224796,51.90731865186445,0.3484885692056352,23.165366411104646,26.226288355482495,4.999999790967479,0.11371237458193979,True,
27.5,120.0,1.6734775844874639,50.250865253718985,286.365749142,76.41902481553063,44.26017310915131,4.547473508864641e-13,0.0,50.25086525371853,0.34337711141212723,167.73103256994833,71.70696584905403,51.878382443398685,0.34565968882914955,23.00767164635259,26.16815956181165,4.999999768705436,0.11371237458193979,True,
27.75,120.0,1.6727187731629436,50.13675805208754,287.3855188441671,76.24730664926778,44.016195245861354,4.547473508864641e-13,0.0,50.13675805208709,0.34173295927862063,167.73103256994833,71.73949496190087,51.84747978619418,0.34290316371591234,22.853430249057727,26.11054859718024,4.9999997527033315,0.11371237458193979,True,
28.0,120.0,1.6719152608576238,50.023710413216406,288.3970264268121,76.07716344016058,43.776803692540796,4.547473508864641e-13,0.0,50.02371041321595,0.3401263779228938,167.73103256994833,71.77397252684023,51.81472609950178,0.34021644714596433,22.70251349957841,26.05345302694417,4.9999997438675905,0.11371237458193979,True,
28.25,120.0,1.6710698299270608,49.9117157380864,289.4004313366538,75.90858579560052,43.54186994971104,4.547473508864641e-13,0.0,49.911715738085945,0.33855586757842426,167.73103256994833,71.81028455599476,51.78022967180498,0.3375971077377464,22.554799328608805,25.996870057514116,4.999999742226976,0.11371237458193979,True,
28.5,120.0,1.67018509573962,49.80076682878246,290.3958879235606,75.74156341227246,43.31126910971983,4.547473508864641e-13,0.0,49.800766828782,0.3370200098253307,167.73103256994833,71.84832406066919,51.74409214236427,0.3350428237033456,22.41017189632353,25.94079658349,4.99999974747476,0.11371237458193979,True,
28.75,120.0,1.6692635172342398,49.69085596527407,291.3835456891135,75.57608519133987,43.084879869887004,4.547473508864641e-13,0.0,49.69085596527361,0.3355174622095075,167.73103256994833,71.88799057851868,51.706408950407244,0.3325513773377214,22.26852119916546,25.885229226065803,4.9999997590098815,0.11371237458193979,True,
29.0,120.0,1.6683074068451937,49.58197496842206,292.3635495090492,75.41213933297718,42.862584520672385,4.547473508864641e-13,0.0,49.581974968421605,0.33404695326989486,167.73103256994833,71.92918973303766,51.66726975361423,0.3301206497484331,22.129742702987073,25.830164364555117,4.999999775989124,0.11371237458193979,True,
29.25,120.0,1.6673189398179664,49.47411525203063,293.3360398340476,75.24971341448088,42.644268913563224,4.547473508864641e-13,0.0,49.474115252030174,0.3326072779399216,167.73103256994833,71.97183282347964,51.62675881769436,0.3277486158265553,21.993737001094956,25.77559816245025,4.999999797382827,0.11371237458193979,True,
29.5,120.0,1.666300162941703,49.3672678662964,294.30115287265494,75.08879445548314,42.42982241273171,4.547473508864641e-13,0.0,49.36726786629595,0.33119729329216635,167.73103256994833,72.01583644338773,51.58495537878167,0.32543333945734715,21.860409495763133,25.721526589186738,4.999999822024677,0.11371237458193979,True,
29.75,120.0,1.6652530027244223,49.26142353462467,295.2590207595664,74.92936897322608,42.21913783393961,4.547473508864641e-13,0.0,49.261423534624214,0.3298159145980621,167.73103256994833,72.0611221259923,51.5419339803073,0.32317296896766073,21.729670101822492,25.667945438601407,4.999999848713685,0.11371237458193979,True,
30.0,120.0,1.664179273040017,49.156572685248534,296.2097717116527,74.77142303004933,42.01211137348338,4.547473508864641e-13,0.0,49.15657268524808,0.3284621116767878,167.73103256994833,72.10761601470473,51.49776478603051,0.32096573280405455,21.601432970889842,25.6148503448008,4.9999998761744,0.11371237458193979,True,
30.25,120.0,1.6630806822721103,49.05270547911755,297.15353017421535,74.61494227529431,41.80864252984077,4.547473508864641e-13,0.0,49.052705479117094,0.32713490551003066,167.73103256994833,72.15524855718685,51.45251387067249,0.3188099354371959,21.475616234991115,25.562236796176762,4.999999903194976,0.11371237458193979,True,
30.5,120.0,1.6619588399853726,48.949811834812806,298.0904169588164,74.45991198275982,41.6086340198392,4.547473508864641e-13,0.0,48.94981183481235,0.3258333651009455,167.73103256994833,72.2039542213068,51.40624348975854,0.31670395348336133,21.352141768185326,25.510100147947014,4.999999928625982,0.11371237458193979,True,
30.75,120.0,1.6608152631504687,48.847881451367584,299.0205493742285,74.30631708503171,41.411991691152366,4.547473508864641e-13,0.0,48.84788145136713,0.32455660455781016,167.73103256994833,72.25367123154147,51.35901233003562,0.31464623203595204,21.23093496500038,25.458435633664124,4.999999951414225,0.11371237458193979,True,
31.0,120.0,1.6596513819500915,48.74690382952622,299.9440413515247,74.15414220548092,41.21862443247102,4.547473508864641e-13,0.0,48.74690382952576,0.3233037803843876,167.73103256994833,72.30434132438097,51.310875741838075,0.31263528119805384,21.111924534475534,25.407238375954705,4.9999999706340645,0.11371237458193979,True,
31.25,120.0,1.6584685451926708,48.646868291849046,300.861003564096,74.0033716885485,41.02844425996375,4.547473508864641e-13,0.0,48.64686829184859,0.322074088960598,167.73103256994833,72.35590952137059,51.261885954697945,0.31066967280689894,20.995042308679935,25.356503396699452,4.999999985499983,0.11371237458193979,True,
31.5,120.0,1.657268025359155,48.5477640019634,301.7715435432365,73.85398962876491,40.84136533838421,4.547473508864641e-13,0.0,48.547764001962946,0.32086676419848636,167.73103256994833,72.40832391851293,51.21209227741271,0.30874803734101824,20.880223064643058,25.306225626801506,4.999999995378573,0.11371237458193979,True,
31.75,120.0,1.6560510233074002,48.4495799831538,302.67576578973797,73.70597989879195,40.65730538493801,4.547473508864641e-13,0.0,48.44957998315334,0.31968107535976215,167.73103256994833,72.46153549082123,51.161541283719856,0.3068690610007501,20.767404358690456,25.256399915638156,4.999999999791328,0.11371237458193979,True,
32.0,120.0,1.654818672786889,48.35230512528426,303.5737718635405,73.55932615989144,40.476184945365105,4.547473508864641e-13,0.0,48.352305125283806,0.3185163250146087,167.73103256994833,72.51549790522206,51.11027699003903,0.30503148286275733,20.656526367714964,25.20702103460718,4.999999982220288,0.11371237458193979,True,
32.25,120.0,1.6535720445171052,48.255928202853966,304.46566048887064,73.41401188919076,40.29792641550887,4.547473508864641e-13,0.0,48.25592820285351,0.31737184714697014,167.73103256994833,72.57016735248675,51.058341015137586,0.30323409228575404,20.547531745889486,25.158083686336795,4.999999910749409,0.11371237458193979,True,
32.5,120.0,1.6523121495015705,48.16043793528081,305.3515277265317,73.27002047064559,40.12245504021814,4.547473508864641e-13,0.0,48.160437935280356,0.31624700541487344,167.73103256994833,72.62550241260327,51.0057727080269,0.30147572680402646,20.44036550830715,25.10958253536478,4.999999800830153,0.11371237458193979,True,
32.75,120.0,1.651039942976564,48.065822970250224,306.2314670174311,73.12733517002414,39.94969848057838,4.547473508864641e-13,0.0,48.06582297024977,0.3151411914745369,167.73103256994833,72.68146389218117,50.9526093024279,0.2997552695386056,20.334974892438332,25.061512199773915,4.999999666803603,0.11371237458193979,True,
33.0,120.0,1.6497563277431557,47.972071898665604,307.1055692755132,72.98593915754577,39.779587044246455,4.547473508864641e-13,0.0,47.97207189866515,0.31405382343646404,167.73103256994833,72.73801468860457,50.898886045825655,0.2980716470005611,20.23130924113274,25.01386725888017,4.999999520022641,0.11371237458193979,True,
33.25,120.0,1.6484621572596816,47.879173270723754,307.97392298034674,72.84581553222694,39.61205217397662,4.547473508864641e-13,0.0,47.8791732707233,0.3129843444229899,167.73103256994833,72.79511966442821,50.8446363187932,0.29642382702915027,20.129319893947933,24.966642261503182,4.999999369323689,0.11371237458193979,True,
33.5,120.0,1.6471582385300627,47.78711561141591,308.83661426667015,72.70694734537278,39.44702893687861,4.547473508864641e-13,0.0,47.78711561141546,0.3119322212186667,167.73103256994833,72.85274553044094,50.789891746081096,0.29481081684394744,20.028960085531107,24.91983173395687,4.999999221445194,0.11371237458193979,True,
33.75,120.0,1.6458453348028044,47.69588743541419,309.6937270109056,72.56931762315708,39.28445369397821,4.547473508864641e-13,0.0,47.69588743541374,0.31089694300669973,167.73103256994833,72.91086073672756,50.734682300108815,0.2932316612040443,19.930184850510408,24.873430187742883,4.9999990813830095,0.11371237458193979,True,
34.0,120.0,1.644524168094299,47.605477261319265,310.5453429146877,72.43290938824697,39.12426498904125,4.547473508864641e-13,0.0,47.60547726131881,0.30987802018514826,167.73103256994833,72.96943537111889,50.67903639743704,0.2916854406677863,19.832950934397285,24.827432126927704,4.999998952705425,0.11371237458193979,True,
34.25,120.0,1.6431954215492035,47.51587362523037,311.3915415854282,72.29770568041664,38.96640332059087,4.547473508864641e-13,0.0,47.515873625229915,0.3088749832571454,167.73103256994833,73.02844106446213,50.62298098876097,0.29017126994686293,19.737216710039398,24.78183205518627,4.999998837815667,0.11371237458193979,True,
34.5,120.0,1.6418597416504042,47.427065093544456,312.2324006138125,72.16368957600747,38.810811073354444,4.547473508864641e-13,0.0,47.427065093544,0.30788738178982233,167.73103256994833,73.08785090215777,50.56654164295015,0.2886882963484668,19.642942099178107,24.736624482463014,4.999998738069678,0.11371237458193979,True,
34.75,120.0,1.640517737374952,47.3390402754294,313.06799636386745,72.03084420690465,38.65743245237883,4.547473508864641e-13,0.0,47.33904027542894,0.30691478268845795,167.73103256994833,73.14763947143666,50.50974250213519,0.2872356983036578,19.55008845120395,24.69180393147525,4.999998710345551,0.11371237458193979,True,
35.0,120.0,1.6391699966840756,47.25178783383717,313.8984004700811,71.8991527773174,38.506213418715674,4.547473508864641e-13,0.0,47.251787833836715,0.30595677302266755,167.73103256994833,73.20778213531939,50.45260697144659,0.28581268396821957,19.458618712226844,24.647364943480227,4.999998587004768,0.11371237458193979,True,
35.25,120.0,1.6378170566159567,47.16529649626818,314.7236877079713,71.76859858019083,38.357101627781276,4.547473508864641e-13,0.0,47.16529649626773,0.3050129509990985,167.73103256994833,73.26825637531395,50.39515644345175,0.28441848990074203,19.3684968399535,24.603302083922642,4.9999985867085,0.11371237458193979,True,
35.5,120.0,1.6364594472292964,47.07955506505408,315.5439256464135,71.63916501289617,38.21004637011288,4.547473508864641e-13,0.0,47.079555065053626,0.3040829360208936,167.73103256994833,73.32903983852032,50.3374121534057,0.28305237981158293,19.279688434152746,24.55960994784209,4.999998498794525,0.11371237458193979,True,
35.75,120.0,1.635097652362916,46.99455242631018,316.3591848176658,71.51083559091853,38.06499851366152,4.547473508864641e-13,0.0,46.994552426309724,0.3031663574162476,167.73103256994833,73.3901120991675,50.279393505790864,0.2817136433721353,19.192160010624875,24.516283164608353,4.99999847659177,0.11371237458193979,True,
36.0,120.0,1.6337321403429583,46.910277558552764,317.16953153090276,71.38359396104323,37.9219104484979,4.547473508864641e-13,0.0,46.91027755855231,0.30226286123276985,167.73103256994833,73.4514532931997,50.22111937146029,0.28040159508805773,19.105879423808148,24.473316402490468,4.999998467683099,0.11371237458193979,True,
36.25,120.0,1.6323633522469017,46.826719540474926,317.9750311970041,71.25742391327299,37.780736033363496,4.547473508864641e-13,0.0,46.82671954047447,0.3013721061787257,167.73103256994833,73.51304465076566,50.16260758177262,0.27911557322885405,19.020815600395853,24.43070437279806,4.9999984709302225,0.11371237458193979,True,
36.5,120.0,1.6309917058607932,46.743867558031354,318.7757477311686,71.13230939170734,37.641430544150126,4.547473508864641e-13,0.0,46.7438675580309,0.3004937636615572,167.73103256994833,73.57486832630289,50.10387509001226,0.2778549388115284,18.93693853348718,24.388441833675984,4.999998485062008,0.11371237458193979,True,
36.75,120.0,1.6296175949766099,46.66171091108242,319.5717441071954,71.00823450475673,37.503950624449544,4.547473508864641e-13,0.0,46.66171091108197,0.2996275166855177,167.73103256994833,73.63690743761416,50.04493793426657,0.27661907463682467,18.854219204982098,24.346523593674306,4.999998549011991,0.11371237458193979,True,
37.0,120.0,1.6282413984596915,46.58023901899662,320.36308038517893,70.88518353378606,37.3682542375326,4.547473508864641e-13,0.0,46.58023901899617,0.2987730613119698,167.73103256994833,73.69914566324098,49.98581161992107,0.27540738437046547,18.772629669461672,24.30494451478944,4.999998579878763,0.11371237458193979,True,
37.25,120.0,1.6268634693726987,46.49944142594779,321.14981682868586,70.76314094129765,37.23430062035675,4.547473508864641e-13,0.0,46.49944142594734,0.2979301030443607,167.73103256994833,73.76156774008254,49.92651064692159,0.2742192916719524,18.692142818923728,24.263699515349856,4.999998618212032,0.11371237458193979,True,
37.5,120.0,1.6254841352465688,46.419308680600466,321.9320133780184,70.64209270001635,37.10205104491433,4.547473508864641e-13,0.0,46.41930868060001,0.29709835876046875,167.73103256994833,73.82415945991208,49.86704851308352,0.2730542458170827,18.612732794369375,24.222784019415883,4.999999951901202,0.11371237458193979,True,
37.75,120.0,1.6241037330495511,46.3398287851702,322.7097241481745,70.52202092891639,36.971465500635986,4.547473508864641e-13,0.0,46.33982878516974,0.2962775542394107,167.73103256994833,73.8869060873828,49.80743921698634,0.27191169467792,18.534373614650434,24.182192143746192,4.999999922031918,0.11371237458193979,True,
38.0,120.0,1.622722556246204,46.26099265681398,323.4830063847228,70.40291214339095,36.842507683196345,4.547473508864641e-13,0.0,46.26099265681353,0.29546742636794915,167.73103256994833,73.94979476811639,49.74769497028942,0.2707911242752667,18.457041164450686,24.141919486576967,4.9999999276751055,0.11371237458193979,True,
38.25,120.0,1.621340886850374,46.182790311034296,324.25191599847574,70.28475149015998,36.71514143334184,4.547473508864641e-13,0.0,46.18279031103384,0.2946677191593527,167.73103256994833,74.01281308159241,49.68782757248721,0.2696920298397319,18.38071163831935,24.10196117912568,4.999999964606616,0.11371237458193979,True,
38.5,120.0,1.6199590013664242,46.1052119980485,325.0165051482278,70.16752446403115,36.58933174391626,4.547473508864641e-13,0.0,46.10521199804805,0.2938781880982717,167.73103256994833,74.07594877325958,49.62784866540339,0.2686139235077731,18.30536219136487,24.062312465982643,4.999999938942381,0.11371237458193979,True,
38.75,120.0,1.6185771520699674,46.02824807011524,325.7768275604675,70.05121670762605,36.46504459933112,4.547473508864641e-13,0.0,46.028248070114785,0.2930985943424125,167.73103256994833,74.13919061351774,49.56776891715815,0.26755633268449874,18.230970525236785,24.022968637510814,4.9999999156178205,0.11371237458193979,True,
39.0,120.0,1.6171955816026728,45.95188908515689,326.532934806957,69.935814168143,36.34224703325515,4.547473508864641e-13,0.0,45.95188908515644,0.29232870822174917,167.73103256994833,74.20252773698381,49.50759864986538,0.2665188001669079,18.157515134620994,23.983925082986104,4.999999949804021,0.11371237458193979,True,
39.25,120.0,1.615814523690526,45.87612570654039,327.2848763977429,69.82130294608038,36.22090700172805,4.547473508864641e-13,0.0,45.87612570653994,0.2915683086054765,167.73103256994833,74.2659496127808,49.447347867858234,0.2655008828159758,18.084975227131853,23.945177239539987,5.000000248472418,0.11371237458193979,True,
39.5,120.0,1.6144341926027639,45.800948711881915,328.032702826117,69.70766930869195,36.10099335775726,4.547473508864641e-13,0.0,45.80094871188146,0.2908171797204128,167.73103256994833,74.32944653292928,49.38702579371719,0.26450215105555364,18.01333052264803,23.906720596810032,4.999999959909076,0.11371237458193979,True,
39.75,120.0,1.6130547945328277,45.72634906678371,328.7764626390425,69.59489980160174,35.982475886119005,4.547473508864641e-13,0.0,45.72634906678326,0.2900751138203686,167.73103256994833,74.39300909474333,49.32664135999384,0.26352218886299966,17.942561437885868,23.86855073481803,5.000000194367033,0.11371237458193979,True,
40.0,120.0,1.611676527267167,45.65231793397629,329.5162026864707,69.48298126281355,35.865325280534364,4.547473508864641e-13,0.0,45.65231793397584,0.2893419106783399,167.73103256994833,74.4566282189873,49.26620319196206,0.2625605933157595,17.872649051702293,23.83066332883726,4.9999999689652554,0.11371237458193979,True,
40.25,120.0,1.610299570397015,45.57884664665244,330.25197101601725,69.37190078257902,35.74951308984032,4.547473508864641e-13,0.0,45.57884664665198,0.28861737456317516,167.73103256994833,74.52029560587556,49.20571917441821,0.2616169739073468,17.803574903728183,23.79305413592658,5.000000174364175,0.11371237458193979,True,
40.5,120.0,1.6089241030045465,45.5059264687917,330.9838124014723,69.26164534116475,35.63501147389218,4.547473508864641e-13,0.0,45.505926468791245,0.28790131773423855,167.73103256994833,74.58400292214462,49.14519722396261,0.26069095037934903,17.735321125935094,23.755718872373052,4.999999977119103,0.11371237458193979,True,
40.75,120.0,1.6075502922072493,45.43354873096729,331.7117715158862,69.15220201424853,35.521793300515355,4.547473508864641e-13,0.0,45.433548730966834,0.28719355750423486,167.73103256994833,74.64774233298407,49.08464478366512,0.2597821532621681,17.667870301681287,23.718653283281242,4.999999704995389,0.11371237458193979,True,
41.0,120.0,1.606178289310844,45.36170545027966,332.4358936276625,69.04355891053831,35.409832676993915,4.547473508864641e-13,0.0,45.3617054502792,0.28649391658285667,167.73103256994833,74.71150668552984,49.02406864874665,0.25889022783495685,17.601205686491717,23.68185346025865,4.999999501284265,0.11371237458193979,True,
41.25,120.0,1.6048082407169253,45.290388617876204,333.1562223644306,68.93570409467037,35.299104283042084,4.547473508864641e-13,0.0,45.29038861787575,0.28580222357160734,167.73103256994833,74.77528900673622,48.96347544360059,0.25801482865767755,17.535310998153637,23.645315476794167,4.999999775726906,0.11371237458193979,True,
41.5,120.0,1.6034402866013677,45.21959033593953,333.8728000790795,68.82862579445396,35.189583471310414,4.547473508864641e-13,0.0,45.219590335939074,0.28511831268621357,167.73103256994833,74.8390825668666,48.90287156147674,0.25715562016789867,17.470170440569632,23.609035458514427,5.000000374243143,0.11371237458193979,True,
41.75,120.0,1.6020745648150063,45.14930207968189,334.5856675191326,68.72231128468133,35.08124558595836,4.547473508864641e-13,0.0,45.14930207968143,0.2844420224889742,167.73103256994833,74.90288069947391,48.8422633354998,0.25631227115715843,17.4057683807657,23.573009204999437,4.9999999910778,0.11371237458193979,True,
42.0,120.0,1.600711193276842,45.07951666412134,335.2948671989858,68.61674986201797,34.97406770111422,4.547473508864641e-13,0.0,45.07951666412089,0.2837731963393871,167.73103256994833,74.96667762680289,48.78165625453727,0.25548446822018717,17.3420900165642,23.537233197896626,4.999999993033555,0.11371237458193979,True,
42.25,120.0,1.5993502912789956,45.010226398279315,336.0004391321927,68.51193005341707,34.86802694812485,4.547473508864641e-13,0.0,45.01022639827886,0.2831116826479175,167.73103256994833,75.03046746815943,48.72105590524854,0.25467190246618676,17.279120783465,23.50170365513776,4.99999999472368,0.11371237458193979,True,
42.5,120.0,1.5979919695399198,44.941423854899654,336.7024230770046,68.40784078043123,34.76310118503983,4.547473508864641e-13,0.0,44.9414238548992,0.2824573341177145,167.73103256994833,75.09424470671738,48.660467528618526,0.2538742746064938,17.216846556657757,23.466416925531576,4.999999996151416,0.11371237458193979,True,
42.75,120.0,1.596636332552815,44.873101735230534,337.400858099479,68.30447115481854,34.65926885702436,4.547473508864641e-13,0.0,44.87310173523008,0.28181000773938825,167.73103256994833,75.15800408232946,48.599896121787026,0.25309129370614053,17.15525360293493,23.43136941958801,4.999999982165264,0.11371237458193979,True,
43.0,120.0,1.59528347851862,44.805252908285524,338.0957826635613,68.20181053806999,34.55650901338083,4.547473508864641e-13,0.0,44.80525290828507,0.2811695646391954,167.73103256994833,75.22174059712069,48.53934643273535,0.25232267716870177,17.09432858073825,23.396557629784468,4.999999983709074,0.11371237458193979,True,
43.25,120.0,1.5939334996450605,44.737870346703744,338.78723470357966,68.09984844449036,34.45480123348068,4.547473508864641e-13,0.0,44.73787034670329,0.28053586976289224,167.73103256994833,75.2854495038355,48.4788229713563,0.2515681500177584,17.034058496844047,23.36197809778662,4.999999998998305,0.11371237458193979,True,
43.5,120.0,1.5925864847704463,44.67094717574662,339.4752509040733,67.99857461544963,34.35412565394529,4.547473508864641e-13,0.0,44.670947175746164,0.2799087924707188,167.73103256994833,75.34912618406194,48.418330125141175,0.25082744497460363,16.974430755205546,23.327627439703008,4.999999999522572,0.11371237458193979,True,
43.75,120.0,1.5912425139179054,44.60447662428214,340.159868437049,67.89797894532688,34.25446290960605,4.547473508864641e-13,0.0,44.60447662428169,0.27928820479240624,167.73103256994833,75.412766407642,48.35787191274012,0.2501003018707163,16.9154330321661,23.29350232104474,5.000000012768794,0.11371237458193979,True,
44.0,120.0,1.5899016657428549,44.538452077891804,340.84112280750674,67.79805156199063,34.155794165531574,4.547473508864641e-13,0.0,44.53845207789135,0.2786739833039853,167.73103256994833,75.4763659826295,48.297452316501996,0.24938646777438198,16.8570534045671,23.25959948409883,5.000000012419093,0.11371237458193979,True,
44.25,120.0,1.5885640126182805,44.472867039554046,341.51904941972555,67.69878276741065,34.05810106790739,4.547473508864641e-13,0.0,44.47286703955359,0.2780660075648307,167.73103256994833,75.53992098953273,48.237075059943905,0.2486856964920522,16.799280239449494,23.225915727856602,4.99999999991536,0.11371237458193979,True,
44.5,120.0,1.5872296216381527,44.40771512925778,342.1936833671325,67.60016303717634,33.96136573003491,4.547473508864641e-13,0.0,44.407715129257326,0.2774641602008438,167.73103256994833,75.60342773602602,48.17674365077529,0.24799774834839367,16.74210219643948,23.192447907918563,4.99999998799575,0.11371237458193979,True,
44.75,120.0,1.5858985563952503,44.34299012036638,342.8650589445515,67.50218307564631,33.8655707511607,4.547473508864641e-13,0.0,44.342990120365926,0.27686832729039085,167.73103256994833,75.66688267423622,48.116461459475616,0.2473223902251307,16.685508260114574,23.159192955279934,5.000000009777239,0.11371237458193979,True,
45.0,120.0,1.5845708780594694,44.278685860667224,343.53320945749954,67.40483369653987,33.770699134482584,4.547473508864641e-13,0.0,44.27868586066677,0.2762783982880094,167.73103256994833,75.73028235061149,48.05623176691908,0.24665939482449076,16.62948770758264,23.126147835872644,4.9999999978488745,0.11371237458193979,True,
45.25,120.0,1.5832466407988737,44.21479634002469,344.19816862037885,67.30810592544083,33.6767343345939,4.547473508864641e-13,0.0,44.214796340024236,0.2756942648471641,167.73103256994833,75.7936236261019,47.99605755520319,0.24600854093898145,16.57403005682831,23.093309585416137,4.999999996865711,0.11371237458193979,True,
45.5,120.0,1.5819258982030475,44.15131568382975,344.8599686791546,67.2119909899896,33.58366024005363,4.547473508864641e-13,0.0,44.151315683829296,0.2751158223327008,167.73103256994833,75.85690337095514,47.93594179759262,0.24536961322264728,16.519125153347026,23.06067530615985,4.999999995849805,0.11371237458193979,True,
45.75,120.0,1.5806086980298972,44.08823808429918,345.51864213458487,67.11648021595465,33.49146110219135,4.547473508864641e-13,0.0,44.08823808429872,0.2745429681411326,167.73103256994833,75.92011871728306,47.8758872185811,0.24474240155262922,16.464763045069805,23.028242131655475,4.999999985454508,0.11371237458193979,True,
46.0,120.0,1.579295085528533,44.02555789153041,346.1742207098948,67.0215651651884,33.400121604170636,4.547473508864641e-13,0.0,44.02555789152996,0.27397560265983395,167.73103256994833,75.98326690153687,47.81589644353998,0.24412670147621657,16.410934066854146,22.996007273657995,4.999999993935717,0.11371237458193979,True,
46.25,120.0,1.577985103927063,43.963269544809066,346.8267353116711,66.9272375317093,33.30962679069256,4.547473508864641e-13,0.0,43.96326954480861,0.27341362909972194,167.73103256994833,76.04634524201857,47.755972020082346,0.24352231358694745,16.35762880649799,22.96396798690023,4.999999993099152,0.11371237458193979,True,
46.5,120.0,1.5766787915105518,43.901367579690714,347.4762169861874,66.83348915250161,33.2199620644958,4.547473508864641e-13,0.0,43.90136757969026,0.27285695262704573,167.73103256994833,76.10935128075953,47.69611628327848,0.2429290434196539,16.304838053078097,22.9321215728109,4.999999992371556,0.11371237458193979,True,
46.75,120.0,1.5753761846016807,43.839846654746225,348.1226960259976,66.74031204810308,33.131113200271955,4.547473508864641e-13,0.0,43.83984665474577,0.27230548109271163,167.73103256994833,76.17228264139393,47.63633149067579,0.24234670148215395,16.25255284720024,22.900465393356853,4.999999999799172,0.11371237458193979,True,
47.0,120.0,1.5740773176853606,43.778701525580004,348.76620199792,66.64769838334007,33.04306631301995,4.547473508864641e-13,0.0,43.77870152557955,0.27175912489231285,167.73103256994833,76.23513702392768,47.576619827268715,0.2417751029397682,16.200764462518467,22.868996857760067,4.999999991300172,0.11371237458193979,True,
47.25,120.0,1.572782220882462,43.71792704875486,349.40676458454504,66.55564047334764,32.95580785283141,4.547473508864641e-13,0.0,43.717927048754404,0.2712177962064567,167.73103256994833,76.29791232804628,47.51698328835604,0.24121406750625468,16.149464359902296,22.837713424592778,4.999999990962294,0.11371237458193979,True,
47.5,120.0,1.571490922760667,43.65751817970465,350.0444127492178,66.46413078048465,32.869324594784985,4.547473508864641e-13,0.0,43.6575181797042,0.2706814096325401,167.73103256994833,76.36060651829524,47.45742380761954,0.24066341929991397,16.09864422281839,22.80661260078,4.999999997881503,0.11371237458193979,True,
47.75,120.0,1.570203450263156,43.59746997067191,350.67917479889184,66.37316191128309,32.78360362919153,4.547473508864641e-13,0.0,43.597469970671455,0.27014988206534235,167.73103256994833,76.42321762819255,47.39794325321707,0.24012298670516435,16.04829594786831,22.775691940611182,4.999999990678646,0.11371237458193979,True,
48.0,120.0,1.5689198265525284,43.53777756867834,351.31107911823585,66.28272661344567,32.698632352183154,4.547473508864641e-13,0.0,43.53777756867788,0.26962313203174315,167.73103256994833,76.48574386600903,47.33854332729143,0.23959260223933343,15.998411603033388,22.74494904476734,4.999999990721506,0.11371237458193979,True,
48.25,120.0,1.567640073716341,43.478436209327356,351.94015335230154,66.19281776652542,32.61439845300549,4.547473508864641e-13,0.0,43.4784362093269,0.26910108030000485,167.73103256994833,76.54818348418516,47.27922569002411,0.2390721023968196,15.948983460473716,22.714381557198067,4.999999984558542,0.11371237458193979,True,
48.5,120.0,1.5663642114470748,43.419441231749374,352.5664248544166,66.10342840463687,32.53088991984612,4.547473508864641e-13,0.0,43.41944123174892,0.26858364948212504,167.73103256994833,76.61053484434429,47.219991897872916,0.23856132763708435,15.900003976076272,22.683987172887498,4.999999985063312,0.11371237458193979,True,
48.75,120.0,1.5650922573742028,43.36078805488307,353.1899206392469,66.01455168058743,32.44809501255702,4.547473508864641e-13,0.0,43.36078805488262,0.2680707639844484,167.73103256994833,76.67279640200076,47.16084341809928,0.23806012212212296,15.851465777755644,22.653763625704357,4.999999997315115,0.11371237458193979,True,
49.0,120.0,1.563824228160117,43.30247217722342,353.81066706078616,65.92618086555387,32.366002255940316,4.547473508864641e-13,0.0,43.30247217722297,0.2675623502196359,167.73103256994833,76.73496665362664,47.101781679054696,0.23756833361338967,15.803361676571713,22.623708688330453,4.999999991907941,0.11371237458193979,True,
49.25,120.0,1.5625601374229015,43.24448919065486,354.4286905135673,65.83830937010737,32.284600445380306,4.547473508864641e-13,0.0,43.244489190654406,0.2670583360145091,167.73103256994833,76.79704423915072,47.04280797280682,0.23708581346458232,15.755684634695314,22.593820179452507,4.999999987016736,0.11371237458193979,True,
49.5,120.0,1.5612999978706374,43.18683477707401,355.044016772022,65.75093073915747,32.20387863785356,4.547473508864641e-13,0.0,43.18683477707356,0.2665586510949101,167.73103256994833,76.85902783812256,46.98392355378359,0.2366124165048051,15.70842779175369,22.564095962083456,4.999999987774402,0.11371237458193979,True,
49.75,120.0,1.5600438205096292,43.12950468878921,355.6566712975888,65.66403862230646,32.12382612927843,4.547473508864641e-13,0.0,43.12950468878876,0.266063226762968,167.73103256994833,76.92091620913499,46.92512960132177,0.23614800081990794,15.661584438481585,22.534533933517253,4.999999988565548,0.11371237458193979,True,
50.0,120.0,1.5587916146170246,43.07249476457662,356.26667926563573,65.5776267982385,32.04443246270904,4.547473508864641e-13,0.0,43.07249476457616,0.26557199586059765,167.73103256994833,76.98270819187239,46.866427217721224,0.23569242777022958,15.61514801837076,22.50513203366188,4.999999998918781,0.11371237458193979,True,
